Begin Report RATE_3
PSS(R)E Xplore-36.1.0 LIMIT CHECKING REPORT - BRANCH FLOWS          TUE, APR 29 2025  21:34
NEW ENGLAND TEST SYSTEM, 39 BUSES, 9 GENERATORS
CREATED BY PABLO LEDESMA PABLOLE@ING.UC3M.ES

SUBSYSTEM LOADING CHECK (INCLUDED: LINES; BREAKERS AND SWITCHES; TRANSFORMERS) (EXCLUDED: NONE)
MVA LOADINGS ABOVE 100.0 % OF BRANCH RATING:
LOADINGS ABOVE 100.0 % OF SWITCHING DEVICE RATING

X----------- FROM BUS ------------X X------------ TO BUS -------------X               RATING SET 1    RATING SET 3
  BUS#-SCT X-- NAME --X BASKV  AREA   BUS#-SCT X-- NAME --X BASKV  AREA CKT LOADING   RATE1 PERCENT   RATE3 PERCENT
     1     1           1.0000     1      2     2           1.0000*    1  1    212.0  1000.0    21.2     1.0 21202.3
     1     1           1.0000     1     39     39          1.0000*    1  1    195.1  1000.0    19.5     1.0 19515.0
     2     2           1.0000*    1      3     3           1.0000     1  1    862.0  1000.0    86.2     1.0 86195.8
     2     2           1.0000     1     25     25          1.0000*    1  1    946.9  1000.0    94.7     1.0 94693.9
     3     3           1.0000*    1      4     4           1.0000     1  1    231.0  1000.0    23.1     1.0 23098.3
     3     3           1.0000*    1     18     18          1.0000     1  1    327.1  1000.0    32.7     1.0 32709.9
     4     4           1.0000*    1      5     5           1.0000     1  1    277.0  1000.0    27.7     1.0 27701.7
     4     4           1.0000     1     14     14          1.0000*    1  1     82.8  1000.0     8.3     1.0  8277.6
     5     5           1.0000     1      6     6           1.0000*    1  1    495.4  1000.0    49.5     1.0 49543.6
     5     5           1.0000     1      8     8           1.0000*    1  1    296.7  1000.0    29.7     1.0 29669.1
     6     6           1.0000*    1      7     7           1.0000     1  1    413.3  1000.0    41.3     1.0 41334.0
     6     6           1.0000     1     11     11          1.0000*    1  1    278.0  1000.0    27.8     1.0 27803.4
     7     7           1.0000     1      8     8           1.0000*    1  1    166.0  1000.0    16.6     1.0 16598.5
     8     8           1.0000*    1      9     9           1.0000     1  1     89.2  1000.0     8.9     1.0  8915.8
     9     9           1.0000     1     39     39          1.0000*    1  1    168.9  1000.0    16.9     1.0 16892.4
    10     10          1.0000*    1     11     11          1.0000     1  1    265.4  1000.0    26.5     1.0 26538.9
    10     10          1.0000*    1     13     13          1.0000     1  1    411.5  1000.0    41.2     1.0 41152.7
    13     13          1.0000*    1     14     14          1.0000     1  1    410.0  1000.0    41.0     1.0 41003.7
    14     14          1.0000     1     15     15          1.0000*    1  1    331.1  1000.0    33.1     1.0 33109.0
    15     15          1.0000*    1     16     16          1.0000     1  1     82.8  1000.0     8.3     1.0  8278.1
    16     16          1.0000     1     17     17          1.0000*    1  1    512.4  1000.0    51.2     1.0 51240.5
    16     16          1.0000     1     19     19          1.0000*    1  1    461.9   500.0    92.4     1.0 46186.6
    16     16          1.0000*    1     21     21          1.0000     1  1    497.6   500.0    99.5     1.0 49759.9
    16     16          1.0000*    1     24     24          1.0000     1  1    183.0   500.0    36.6     1.0 18304.8
    17     17          1.0000     1     18     18          1.0000*    1  1    174.4   500.0    34.9     1.0 17436.0
    17     17          1.0000     1     27     27          1.0000*    1  1    345.4   500.0    69.1     1.0 34539.7
    21     21          1.0000     1     22     22          1.0000*    1  1    799.6   500.0   159.9     1.0 79957.7
    22     22          1.0000     1     23     23          1.0000*    1  1    141.9   500.0    28.4     1.0 14194.1
    23     23          1.0000     1     24     24          1.0000*    1  1    179.5   500.0    35.9     1.0 17952.4
    25     25          1.0000*    1     26     26          1.0000     1  1    441.2   500.0    88.2     1.0 44119.4
    26     26          1.0000*    1     27     27          1.0000     1  1    628.7   500.0   125.7     1.0 62865.1
    26     26          1.0000*    1     28     28          1.0000     1  1    147.4   500.0    29.5     1.0 14742.0
    26     26          1.0000     1     29     29          1.0000*    1  1    196.5   500.0    39.3     1.0 19652.8
    28     28          1.0000     1     29     29          1.0000*    1  1    349.7   500.0    69.9     1.0 34968.4
