Begin Report RATE_3
PSS(R)E Xplore-36.1.0 LIMIT CHECKING REPORT - BRANCH FLOWS          SAT, APR 26 2025  22:15
NEW ENGLAND TEST SYSTEM, 39 BUSES, 9 GENERATORS
CREATED BY PABLO LEDESMA PABLOLE@ING.UC3M.ES

SUBSYSTEM LOADING CHECK (INCLUDED: LINES; BREAKERS AND SWITCHES; TRANSFORMERS) (EXCLUDED: NONE)
MVA LOADINGS ABOVE 100.0 % OF BRANCH RATING:
LOADINGS ABOVE 100.0 % OF SWITCHING DEVICE RATING

X----------- FROM BUS ------------X X------------ TO BUS -------------X               RATING SET 1    RATING SET 3
  BUS#-SCT X-- NAME --X BASKV  AREA   BUS#-SCT X-- NAME --X BASKV  AREA CKT LOADING   RATE1 PERCENT   RATE3 PERCENT
     1     1           1.0000*    1      2     2           1.0000     1  1     88.2  1000.0     8.8     1.0  8818.7
     1     1           1.0000     1     39     39          1.0000*    1  1    148.9  1000.0    14.9     1.0 14891.9
     2     2           1.0000*    1      3     3           1.0000     1  1    364.0  1000.0    36.4     1.0 36401.6
     2     2           1.0000     1     25     25          1.0000*    1  1    218.5  1000.0    21.9     1.0 21852.6
     3     3           1.0000     1      4     4           1.0000*    1  1     93.8  1000.0     9.4     1.0  9382.5
     3     3           1.0000     1     18     18          1.0000*    1  1    136.0  1000.0    13.6     1.0 13603.5
     4     4           1.0000     1      5     5           1.0000*    1  1    366.3  1000.0    36.6     1.0 36625.6
     4     4           1.0000     1     14     14          1.0000*    1  1    243.8  1000.0    24.4     1.0 24381.9
     5     5           1.0000     1      6     6           1.0000*    1  1    679.5  1000.0    68.0     1.0 67950.5
     5     5           1.0000     1      8     8           1.0000*    1  1    345.7  1000.0    34.6     1.0 34573.1
     6     6           1.0000*    1      7     7           1.0000     1  1    484.3  1000.0    48.4     1.0 48433.5
     6     6           1.0000     1     11     11          1.0000*    1  1    413.5  1000.0    41.4     1.0 41350.7
     7     7           1.0000     1      8     8           1.0000*    1  1    236.2  1000.0    23.6     1.0 23624.6
     8     8           1.0000     1      9     9           1.0000*    1  1     45.8  1000.0     4.6     1.0  4575.5
     9     9           1.0000     1     39     39          1.0000*    1  1    162.2  1000.0    16.2     1.0 16224.9
    10     10          1.0000*    1     11     11          1.0000     1  1    410.3  1000.0    41.0     1.0 41026.6
    10     10          1.0000*    1     13     13          1.0000     1  1    551.5  1000.0    55.2     1.0 55153.4
    13     13          1.0000*    1     14     14          1.0000     1  1    552.8  1000.0    55.3     1.0 55278.4
    14     14          1.0000     1     15     15          1.0000*    1  1    312.3  1000.0    31.2     1.0 31232.1
    15     15          1.0000*    1     16     16          1.0000     1  1    105.5  1000.0    10.5     1.0 10548.8
    16     16          1.0000*    1     17     17          1.0000     1  1     36.1  1000.0     3.6     1.0  3614.8
    16     16          1.0000     1     19     19          1.0000*    1  1    454.5   500.0    90.9     1.0 45453.2
    16     16          1.0000     1     21     21          1.0000*    1  1     81.8   500.0    16.4     1.0  8184.2
    16     16          1.0000*    1     24     24          1.0000     1  1    220.3   500.0    44.1     1.0 22033.9
    17     17          1.0000*    1     18     18          1.0000     1  1     28.3   500.0     5.7     1.0  2830.1
    17     17          1.0000     1     27     27          1.0000*    1  1     46.6   500.0     9.3     1.0  4658.3
    21     21          1.0000*    1     22     22          1.0000     1  1    353.0   500.0    70.6     1.0 35296.1
    22     22          1.0000     1     23     23          1.0000*    1  1    305.2   500.0    61.0     1.0 30516.9
    23     23          1.0000*    1     24     24          1.0000     1  1    119.1   500.0    23.8     1.0 11912.0
    25     25          1.0000*    1     26     26          1.0000     1  1    130.7   500.0    26.1     1.0 13065.1
    26     26          1.0000     1     27     27          1.0000*    1  1    320.7   500.0    64.1     1.0 32070.6
    26     26          1.0000     1     28     28          1.0000*    1  1    156.6   500.0    31.3     1.0 15662.2
    26     26          1.0000     1     29     29          1.0000*    1  1    207.7   500.0    41.5     1.0 20768.9
    28     28          1.0000     1     29     29          1.0000*    1  1    352.7   500.0    70.5     1.0 35268.6
