Begin Report RATE_3
PSS(R)E Xplore-36.1.0 LIMIT CHECKING REPORT - BRANCH FLOWS          SAT, APR 26 2025  22:09
NEW ENGLAND TEST SYSTEM, 39 BUSES, 9 GENERATORS
CREATED BY PABLO LEDESMA PABLOLE@ING.UC3M.ES

SUBSYSTEM LOADING CHECK (INCLUDED: LINES; BREAKERS AND SWITCHES; TRANSFORMERS) (EXCLUDED: NONE)
MVA LOADINGS ABOVE 100.0 % OF BRANCH RATING:
LOADINGS ABOVE 100.0 % OF SWITCHING DEVICE RATING

X----------- FROM BUS ------------X X------------ TO BUS -------------X               RATING SET 1    RATING SET 3
  BUS#-SCT X-- NAME --X BASKV  AREA   BUS#-SCT X-- NAME --X BASKV  AREA CKT LOADING   RATE1 PERCENT   RATE3 PERCENT
     1     1           1.0000*    1      2     2           1.0000     1  1    102.1  1000.0    10.2     1.0 10213.4
     1     1           1.0000     1     39     39          1.0000*    1  1    154.1  1000.0    15.4     1.0 15412.0
     2     2           1.0000*    1      3     3           1.0000     1  1    389.7  1000.0    39.0     1.0 38971.4
     2     2           1.0000     1     25     25          1.0000*    1  1    263.1  1000.0    26.3     1.0 26305.8
     3     3           1.0000*    1      4     4           1.0000     1  1    114.3  1000.0    11.4     1.0 11429.4
     3     3           1.0000     1     18     18          1.0000*    1  1     64.5  1000.0     6.5     1.0  6453.9
     4     4           1.0000     1      5     5           1.0000*    1  1    520.0  1000.0    52.0     1.0 51995.7
     4     4           1.0000     1     14     14          1.0000*    1  1    386.1  1000.0    38.6     1.0 38609.3
     5     5           1.0000     1      6     6           1.0000*    1  1    806.8  1000.0    80.7     1.0 80681.8
     5     5           1.0000     1      8     8           1.0000*    1  1    321.9  1000.0    32.2     1.0 32194.1
     6     6           1.0000*    1      7     7           1.0000     1  1    488.9  1000.0    48.9     1.0 48891.2
     6     6           1.0000     1     11     11          1.0000*    1  1    265.4  1000.0    26.5     1.0 26537.3
     7     7           1.0000     1      8     8           1.0000*    1  1    240.6  1000.0    24.1     1.0 24059.2
     8     8           1.0000     1      9     9           1.0000*    1  1     32.6  1000.0     3.3     1.0  3255.8
     9     9           1.0000     1     39     39          1.0000*    1  1    158.2  1000.0    15.8     1.0 15819.9
    10     10          1.0000*    1     11     11          1.0000     1  1    252.2  1000.0    25.2     1.0 25224.2
    10     10          1.0000*    1     13     13          1.0000     1  1    425.2  1000.0    42.5     1.0 42516.8
    13     13          1.0000*    1     14     14          1.0000     1  1    428.4  1000.0    42.8     1.0 42841.8
    14     14          1.0000     1     15     15          1.0000*    1  1     90.0  1000.0     9.0     1.0  9002.5
    15     15          1.0000*    1     16     16          1.0000     1  1    287.1  1000.0    28.7     1.0 28711.5
    16     16          1.0000*    1     17     17          1.0000     1  1    223.8  1000.0    22.4     1.0 22377.3
    16     16          1.0000     1     19     19          1.0000*    1  1    454.6   500.0    90.9     1.0 45458.8
    16     16          1.0000     1     21     21          1.0000*    1  1    336.1   500.0    67.2     1.0 33609.4
    16     16          1.0000*    1     24     24          1.0000     1  1     87.4   500.0    17.5     1.0  8742.3
    17     17          1.0000*    1     18     18          1.0000     1  1    207.0   500.0    41.4     1.0 20704.4
    17     17          1.0000*    1     27     27          1.0000     1  1     23.6   500.0     4.7     1.0  2362.2
    21     21          1.0000     1     22     22          1.0000*    1  1    611.7   500.0   122.3     1.0 61165.2
    22     22          1.0000     1     23     23          1.0000*    1  1     73.7   500.0    14.7     1.0  7372.3
    23     23          1.0000*    1     24     24          1.0000     1  1    354.6   500.0    70.9     1.0 35457.4
    25     25          1.0000     1     26     26          1.0000*    1  1     85.8   500.0    17.2     1.0  8578.1
    26     26          1.0000     1     27     27          1.0000*    1  1    277.3   500.0    55.5     1.0 27731.8
    26     26          1.0000     1     28     28          1.0000*    1  1    156.1   500.0    31.2     1.0 15610.8
    26     26          1.0000     1     29     29          1.0000*    1  1    207.2   500.0    41.4     1.0 20720.9
    28     28          1.0000     1     29     29          1.0000*    1  1    352.5   500.0    70.5     1.0 35252.0
